Time,SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE1-1::Des Latent Heat Load [W],SPACE1-1::Des Latent Cool Load [W],SPACE1-1::Des Latent Heat Mass Flow [kg/s],SPACE1-1::Des Latent Cool Mass Flow [kg/s],SPACE1-1::Des Heat Load No DOAS [W],SPACE1-1::Des Sens Cool Load No DOAS [W],SPACE1-1::Des Latent Heat Load No DOAS [W],SPACE1-1::Des Latent Cool Load No DOAS [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE2-1::Des Latent Heat Load [W],SPACE2-1::Des Latent Cool Load [W],SPACE2-1::Des Latent Heat Mass Flow [kg/s],SPACE2-1::Des Latent Cool Mass Flow [kg/s],SPACE2-1::Des Heat Load No DOAS [W],SPACE2-1::Des Sens Cool Load No DOAS [W],SPACE2-1::Des Latent Heat Load No DOAS [W],SPACE2-1::Des Latent Cool Load No DOAS [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE3-1::Des Latent Heat Load [W],SPACE3-1::Des Latent Cool Load [W],SPACE3-1::Des Latent Heat Mass Flow [kg/s],SPACE3-1::Des Latent Cool Mass Flow [kg/s],SPACE3-1::Des Heat Load No DOAS [W],SPACE3-1::Des Sens Cool Load No DOAS [W],SPACE3-1::Des Latent Heat Load No DOAS [W],SPACE3-1::Des Latent Cool Load No DOAS [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE4-1::Des Latent Heat Load [W],SPACE4-1::Des Latent Cool Load [W],SPACE4-1::Des Latent Heat Mass Flow [kg/s],SPACE4-1::Des Latent Cool Mass Flow [kg/s],SPACE4-1::Des Heat Load No DOAS [W],SPACE4-1::Des Sens Cool Load No DOAS [W],SPACE4-1::Des Latent Heat Load No DOAS [W],SPACE4-1::Des Latent Cool Load No DOAS [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE5-1::Des Latent Heat Load [W],SPACE5-1::Des Latent Cool Load [W],SPACE5-1::Des Latent Heat Mass Flow [kg/s],SPACE5-1::Des Latent Cool Mass Flow [kg/s],SPACE5-1::Des Heat Load No DOAS [W],SPACE5-1::Des Sens Cool Load No DOAS [W],SPACE5-1::Des Latent Heat Load No DOAS [W],SPACE5-1::Des Latent Cool Load No DOAS [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%]
00:15:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.264159E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.267112E+01,1.000000E+02,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.258638E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.285065E+01,6.077121E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.251588E+01,1.000000E+02
00:30:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.253615E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.256472E+01,1.000000E+02,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.248248E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.272068E+01,6.125199E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.242903E+01,1.000000E+02
00:45:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.243696E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.246445E+01,1.000000E+02,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.238460E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.259990E+01,6.170260E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.234755E+01,1.000000E+02
01:00:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.234311E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.236950E+01,1.000000E+02,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.229188E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.248713E+01,6.212674E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.227090E+01,1.000000E+02
01:15:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.225394E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.227931E+01,1.000000E+02,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.220372E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.238144E+01,6.252721E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.219863E+01,1.000000E+02
01:30:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.217067E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.219479E+01,1.000000E+02,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.212125E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.228346E+01,6.290106E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.213038E+01,1.000000E+02
01:45:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.209273E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.211531E+01,1.000000E+02,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.204393E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.219229E+01,6.325118E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.206585E+01,1.000000E+02
02:00:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.201919E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.204003E+01,1.000000E+02,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.197088E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.210687E+01,6.358124E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.200478E+01,1.000000E+02
02:15:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.194925E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.196851E+01,1.000000E+02,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.190138E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.202653E+01,6.389344E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.194693E+01,1.000000E+02
02:30:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.188341E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.190096E+01,1.000000E+02,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.183587E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.195133E+01,6.418719E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.189209E+01,1.000000E+02
02:45:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.182143E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.183719E+01,1.000000E+02,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.177413E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.188092E+01,6.446364E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.184006E+01,1.000000E+02
03:00:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.176276E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.177677E+01,1.000000E+02,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.171565E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.181473E+01,6.472475E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.179067E+01,1.000000E+02
03:15:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.170699E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.171934E+01,1.000000E+02,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.166004E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.175230E+01,6.497210E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.174376E+01,1.000000E+02
03:30:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.165385E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.166469E+01,1.000000E+02,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.160704E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.169330E+01,6.520684E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.169917E+01,1.000000E+02
03:45:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.160316E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.161261E+01,1.000000E+02,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.155647E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.163745E+01,6.542994E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.165677E+01,1.000000E+02
04:00:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.155473E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.156291E+01,1.000000E+02,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.150815E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.158448E+01,6.564231E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.161642E+01,1.000000E+02
04:15:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.150838E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.151543E+01,1.000000E+02,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.146191E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.153415E+01,6.584482E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.157799E+01,1.000000E+02
04:30:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.146472E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.147058E+01,1.000000E+02,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.141831E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.148684E+01,6.603583E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.154147E+01,1.000000E+02
04:45:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.142358E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.142817E+01,1.000000E+02,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.137719E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.144229E+01,6.621627E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.150669E+01,1.000000E+02
05:00:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.138451E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.138785E+01,1.000000E+02,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.133815E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.140010E+01,6.638766E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.147350E+01,1.000000E+02
05:15:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.135297E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.140508E+01,9.978456E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.138364E+01,9.961531E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.136755E+01,6.652023E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.144239E+01,1.000000E+02
05:30:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.135526E+01,9.992258E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.171158E+01,9.791270E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.179866E+01,9.710075E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.137697E+01,6.648184E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.141630E+01,1.000000E+02
05:45:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.139480E+01,9.969421E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.218581E+01,9.512686E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.235444E+01,9.387261E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.143116E+01,6.626143E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.141149E+01,1.000000E+02
06:00:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.145909E+01,9.930057E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.281684E+01,9.154760E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.305082E+01,8.998843E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.151632E+01,6.591673E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.141818E+01,9.995669E+01
06:15:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.153950E+01,9.881272E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.346381E+01,8.803536E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.368303E+01,8.661896E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.161917E+01,6.550315E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.144427E+01,9.979628E+01
06:30:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.163395E+01,9.824324E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.411202E+01,8.466791E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.422721E+01,8.383229E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.173565E+01,6.503823E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.148733E+01,9.953345E+01
06:45:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.174041E+01,9.760580E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.477140E+01,8.139067E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.470892E+01,8.144964E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.186302E+01,6.453411E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.154232E+01,9.919889E+01
07:00:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.185608E+01,9.691854E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.542595E+01,7.827822E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.511895E+01,7.948157E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.199747E+01,6.400678E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.160592E+01,9.881359E+01
07:15:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.198322E+01,9.616934E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.606588E+01,7.536447E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.545621E+01,7.790294E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.213938E+01,6.345540E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.167520E+01,9.839575E+01
07:30:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.212453E+01,9.534429E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.668332E+01,7.266862E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.572266E+01,7.668071E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.228943E+01,6.287820E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.174771E+01,9.796053E+01
07:45:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.221840E+01,9.480064E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.704499E+01,7.114013E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.583918E+01,7.615305E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.238861E+01,6.249995E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.178978E+01,9.770903E+01
08:00:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.238744E+01,9.383042E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.761991E+01,6.878456E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.598263E+01,7.550904E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.256299E+01,6.184108E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.186314E+01,9.727218E+01
08:15:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.320033E+01,9.019477E+01,1.090398E+03,4.534956E+01,3.474661E-02,2.962112E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.859836E+01,6.579924E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.661483E+01,7.375410E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.336125E+01,5.986189E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.264187E+01,9.359321E+01
08:30:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.430104E+01,8.604811E+01,1.090398E+03,1.515835E+02,3.474661E-02,9.901922E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.896635E+01,6.423519E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.743513E+01,7.214027E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.440691E+01,5.795978E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.379422E+01,8.886057E+01
08:45:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.489611E+01,8.425071E+01,1.090398E+03,2.991044E+02,3.474661E-02,1.953306E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899368E+01,6.302157E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.781909E+01,7.187690E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.496557E+01,5.734349E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.439451E+01,8.688344E+01
09:00:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.533791E+01,8.325586E+01,1.090398E+03,4.716707E+02,3.474661E-02,3.080132E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899102E+01,6.159983E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.805791E+01,7.218417E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.538557E+01,5.719336E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.482504E+01,8.582401E+01
09:15:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.606610E+01,8.152094E+01,1.090398E+03,6.572573E+02,3.474661E-02,4.292022E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.898970E+01,5.886951E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.845773E+01,7.245538E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.609425E+01,5.673342E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.551719E+01,8.406967E+01
09:30:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.685667E+01,8.072188E+01,1.090398E+03,7.949010E+02,3.474661E-02,5.190480E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899136E+01,5.437138E+01,2.590186E+03,2.285485E+01,8.253867E-02,1.492272E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.888803E+01,7.373378E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.684760E+01,5.736752E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.635002E+01,8.280710E+01
09:45:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.720988E+01,8.081225E+01,1.090398E+03,8.993511E+02,3.474661E-02,5.872672E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899116E+01,5.224429E+01,2.590186E+03,2.285485E+01,8.253867E-02,1.492272E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.895218E+01,7.515981E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.719382E+01,5.806814E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.669226E+01,8.282765E+01
10:00:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.765377E+01,8.135210E+01,1.090398E+03,9.821331E+02,3.474661E-02,6.413258E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899070E+01,4.992496E+01,2.590186E+03,9.105728E+01,8.253867E-02,5.952944E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.895722E+01,7.763134E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.763158E+01,5.936973E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.708053E+01,8.347599E+01
10:15:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.803962E+01,8.338672E+01,1.090398E+03,1.006992E+03,3.474661E-02,6.575270E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899265E+01,4.731938E+01,2.590186E+03,1.131135E+02,8.253867E-02,7.392483E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.899808E+01,7.987484E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.802065E+01,6.211500E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.741932E+01,8.553402E+01
10:30:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.834676E+01,8.574307E+01,1.090398E+03,1.014692E+03,3.474661E-02,6.625279E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899378E+01,4.582945E+01,2.590186E+03,1.323789E+02,8.253867E-02,8.649192E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.899859E+01,8.231493E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.832651E+01,6.508536E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.766046E+01,8.802261E+01
10:45:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.864325E+01,8.814506E+01,1.090398E+03,1.006621E+03,3.474661E-02,6.572241E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899434E+01,4.499885E+01,2.590186E+03,1.904018E+02,8.253867E-02,1.243629E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.899770E+01,8.465665E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.861566E+01,6.810356E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.788300E+01,9.060264E+01
11:00:00,2.672549E+03,2.596588E+01,8.516327E-02,1.696029E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.890538E+01,9.068890E+01,1.090398E+03,9.844304E+02,3.474661E-02,6.426924E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899478E+01,4.460705E+01,2.590186E+03,1.948285E+02,8.253867E-02,1.271630E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.899691E+01,8.624955E+01,1.090398E+03,8.441372E+00,3.474661E-02,5.518155E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.887488E+01,7.122235E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.807040E+01,9.336146E+01
11:15:00,2.672549E+03,2.596588E+01,8.516327E-02,1.696029E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.896841E+01,9.344577E+01,1.090398E+03,9.388279E+02,3.474661E-02,6.128942E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899526E+01,4.443952E+01,2.590186E+03,2.360793E+02,8.253867E-02,1.540901E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.899674E+01,8.712858E+01,1.090398E+03,8.441372E+00,3.474661E-02,5.518155E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.896335E+01,7.454847E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.820653E+01,9.628942E+01
