Time,SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE1-1::Des Latent Heat Load [W],SPACE1-1::Des Latent Cool Load [W],SPACE1-1::Des Latent Heat Mass Flow [kg/s],SPACE1-1::Des Latent Cool Mass Flow [kg/s],SPACE1-1::Des Heat Load No DOAS [W],SPACE1-1::Des Sens Cool Load No DOAS [W],SPACE1-1::Des Latent Heat Load No DOAS [W],SPACE1-1::Des Latent Cool Load No DOAS [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE2-1::Des Latent Heat Load [W],SPACE2-1::Des Latent Cool Load [W],SPACE2-1::Des Latent Heat Mass Flow [kg/s],SPACE2-1::Des Latent Cool Mass Flow [kg/s],SPACE2-1::Des Heat Load No DOAS [W],SPACE2-1::Des Sens Cool Load No DOAS [W],SPACE2-1::Des Latent Heat Load No DOAS [W],SPACE2-1::Des Latent Cool Load No DOAS [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE3-1::Des Latent Heat Load [W],SPACE3-1::Des Latent Cool Load [W],SPACE3-1::Des Latent Heat Mass Flow [kg/s],SPACE3-1::Des Latent Cool Mass Flow [kg/s],SPACE3-1::Des Heat Load No DOAS [W],SPACE3-1::Des Sens Cool Load No DOAS [W],SPACE3-1::Des Latent Heat Load No DOAS [W],SPACE3-1::Des Latent Cool Load No DOAS [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE4-1::Des Latent Heat Load [W],SPACE4-1::Des Latent Cool Load [W],SPACE4-1::Des Latent Heat Mass Flow [kg/s],SPACE4-1::Des Latent Cool Mass Flow [kg/s],SPACE4-1::Des Heat Load No DOAS [W],SPACE4-1::Des Sens Cool Load No DOAS [W],SPACE4-1::Des Latent Heat Load No DOAS [W],SPACE4-1::Des Latent Cool Load No DOAS [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE5-1::Des Latent Heat Load [W],SPACE5-1::Des Latent Cool Load [W],SPACE5-1::Des Latent Heat Mass Flow [kg/s],SPACE5-1::Des Latent Cool Mass Flow [kg/s],SPACE5-1::Des Heat Load No DOAS [W],SPACE5-1::Des Sens Cool Load No DOAS [W],SPACE5-1::Des Latent Heat Load No DOAS [W],SPACE5-1::Des Latent Cool Load No DOAS [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%]
11:30:00,2.672549E+03,9.016307E+01,8.516327E-02,5.892863E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.895827E+01,9.612233E+01,1.090398E+03,8.809160E+02,3.474661E-02,5.750692E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899575E+01,4.420046E+01,2.590186E+03,2.703034E+02,8.253867E-02,1.764331E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.899662E+01,8.748248E+01,1.090398E+03,3.699801E+01,3.474661E-02,2.418569E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.895780E+01,7.772486E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.826382E+01,9.908307E+01
11:45:00,2.672549E+03,1.134799E+02,8.516327E-02,7.414728E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.899751E+01,9.689847E+01,1.090398E+03,8.131018E+02,3.474661E-02,5.307837E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899616E+01,4.412892E+01,2.590186E+03,2.963824E+02,8.253867E-02,1.934603E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.899614E+01,8.733144E+01,1.090398E+03,4.750029E+01,3.474661E-02,3.104011E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899823E+01,7.931707E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.832584E+01,1.000000E+02
12:00:00,2.672549E+03,1.334486E+02,8.516327E-02,8.716744E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.899800E+01,9.787215E+01,1.090398E+03,7.383076E+02,3.474661E-02,4.819452E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899645E+01,4.434495E+01,2.590186E+03,3.207029E+02,8.253867E-02,2.093400E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.899569E+01,8.675992E+01,1.090398E+03,6.190055E+01,3.474661E-02,4.042972E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899845E+01,8.100695E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.841017E+01,1.000000E+02
12:15:00,2.672549E+03,1.518265E+02,8.516327E-02,9.916216E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.899813E+01,9.880547E+01,1.090398E+03,6.494406E+02,3.474661E-02,4.239241E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899697E+01,4.461046E+01,2.590186E+03,3.155959E+02,8.253867E-02,2.060080E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.899614E+01,8.582354E+01,1.090398E+03,7.072335E+01,3.474661E-02,4.618796E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899850E+01,8.246677E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.844602E+01,1.000000E+02
12:30:00,2.672549E+03,1.186403E+02,8.516327E-02,7.743324E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.899853E+01,9.931872E+01,1.090398E+03,5.597396E+02,3.474661E-02,3.653613E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899757E+01,4.438876E+01,2.590186E+03,3.026831E+02,8.253867E-02,1.975783E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.899699E+01,8.482113E+01,1.090398E+03,5.701115E+01,3.474661E-02,3.720852E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899884E+01,8.334147E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.834363E+01,1.000000E+02
12:45:00,2.672549E+03,1.388825E+02,8.516327E-02,9.064498E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.899779E+01,9.927524E+01,1.090398E+03,4.748243E+02,3.474661E-02,3.099251E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899797E+01,4.415781E+01,2.590186E+03,2.831344E+02,8.253867E-02,1.848156E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.899689E+01,8.376743E+01,1.090398E+03,6.480725E+01,3.474661E-02,4.229684E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899822E+01,8.369299E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.826381E+01,1.000000E+02
13:00:00,2.672549E+03,1.483060E+02,8.516327E-02,9.679759E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.899711E+01,9.855783E+01,1.090398E+03,3.986410E+02,3.474661E-02,2.601906E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899820E+01,4.419188E+01,2.590186E+03,2.548273E+02,8.253867E-02,1.663347E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.899660E+01,8.266759E+01,1.090398E+03,6.592107E+01,3.474661E-02,4.302467E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899759E+01,8.361134E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.825563E+01,1.000000E+02
13:15:00,2.672549E+03,2.316925E+02,8.516327E-02,1.512352E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.899505E+01,9.719006E+01,1.090398E+03,3.715217E+02,3.474661E-02,2.424848E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899805E+01,4.457185E+01,2.590186E+03,3.097394E+02,8.253867E-02,2.021822E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.899550E+01,8.150013E+01,1.090398E+03,1.088483E+02,3.474661E-02,7.104747E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899578E+01,8.299901E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.832810E+01,1.000000E+02
13:30:00,2.672549E+03,3.137623E+02,8.516327E-02,2.048252E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.899308E+01,9.515724E+01,1.090398E+03,3.578563E+02,3.474661E-02,2.335648E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899775E+01,4.574462E+01,2.590186E+03,3.666357E+02,8.253867E-02,2.393333E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.899436E+01,8.024128E+01,1.090398E+03,1.601651E+02,3.474661E-02,1.045539E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899363E+01,8.156520E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.853534E+01,1.000000E+02
13:45:00,2.672549E+03,3.945289E+02,8.516327E-02,2.575680E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.899268E+01,9.265904E+01,1.090398E+03,3.537016E+02,3.474661E-02,2.308548E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899754E+01,4.714715E+01,2.590186E+03,4.288673E+02,8.253867E-02,2.799683E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.899421E+01,7.886205E+01,1.090398E+03,2.254512E+02,3.474661E-02,1.471853E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899237E+01,7.909177E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.871267E+01,1.000000E+02
14:00:00,2.672549E+03,4.758663E+02,8.516327E-02,3.106861E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.899243E+01,9.026252E+01,1.090398E+03,3.561053E+02,3.474661E-02,2.324262E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899749E+01,4.825493E+01,2.590186E+03,4.938357E+02,8.253867E-02,3.223901E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.899411E+01,7.758357E+01,1.090398E+03,3.060352E+02,3.474661E-02,1.998093E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899161E+01,7.619107E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.881106E+01,1.000000E+02
14:15:00,2.672549E+03,5.231774E+02,8.516327E-02,3.416151E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.898828E+01,8.801566E+01,1.090398E+03,3.459519E+02,3.474661E-02,2.258053E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899639E+01,4.911019E+01,2.590186E+03,5.214431E+02,8.253867E-02,3.404383E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.899118E+01,7.643048E+01,1.090398E+03,3.828277E+02,3.474661E-02,2.499926E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.898592E+01,7.298461E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.888152E+01,1.000000E+02
14:30:00,2.672549E+03,5.710407E+02,8.516327E-02,3.729027E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.898765E+01,8.526613E+01,1.090398E+03,3.387271E+02,3.474661E-02,2.210956E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899614E+01,5.053574E+01,2.590186E+03,5.479276E+02,8.253867E-02,3.577505E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.899089E+01,7.524363E+01,1.090398E+03,4.707505E+02,3.474661E-02,3.074599E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.898388E+01,6.855076E+01,1.016325E+03,5.339012E+01,3.238631E-02,3.490005E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.897499E+01,1.000000E+02
14:45:00,2.672549E+03,6.178676E+02,8.516327E-02,4.035160E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.898736E+01,8.262255E+01,1.090398E+03,3.336266E+02,3.474661E-02,2.177727E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899580E+01,5.203882E+01,2.590186E+03,5.722179E+02,8.253867E-02,3.736309E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.899077E+01,7.424760E+01,1.090398E+03,5.670904E+02,3.474661E-02,3.704364E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.898293E+01,6.393358E+01,1.016325E+03,5.339012E+01,3.238631E-02,3.490005E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.899711E+01,1.000000E+02
15:00:00,2.672549E+03,6.622093E+02,8.516327E-02,4.325082E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.898728E+01,7.999398E+01,1.090398E+03,3.285813E+02,3.474661E-02,2.144867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899544E+01,5.343601E+01,2.590186E+03,5.902381E+02,8.253867E-02,3.854176E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.899073E+01,7.329979E+01,1.090398E+03,6.713945E+02,3.474661E-02,4.386225E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.898280E+01,5.935477E+01,1.016325E+03,6.343320E+01,3.238631E-02,4.151391E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.886426E+01,1.000000E+02
15:15:00,2.672549E+03,6.814121E+02,8.516327E-02,4.450568E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.898730E+01,7.737325E+01,1.090398E+03,3.132120E+02,3.474661E-02,2.044581E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899520E+01,5.468824E+01,2.590186E+03,5.811820E+02,8.253867E-02,3.795057E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.899092E+01,7.240258E+01,1.090398E+03,7.691526E+02,3.474661E-02,5.025052E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.898321E+01,5.505935E+01,1.016325E+03,6.343320E+01,3.238631E-02,4.151391E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.899933E+01,1.000000E+02
15:30:00,2.672549E+03,6.943260E+02,8.516327E-02,4.534822E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.898884E+01,7.518125E+01,1.090398E+03,2.962479E+02,3.474661E-02,1.933863E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899555E+01,5.599765E+01,2.590186E+03,5.647080E+02,8.253867E-02,3.687405E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.899227E+01,7.190856E+01,1.090398E+03,8.660363E+02,3.474661E-02,5.657870E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.898493E+01,5.145621E+01,1.016325E+03,1.112786E+01,3.238631E-02,7.326923E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.889188E+01,1.000000E+02
15:45:00,2.672549E+03,7.009018E+02,8.516327E-02,4.577634E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.898912E+01,7.332133E+01,1.090398E+03,2.777212E+02,3.474661E-02,1.812936E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899544E+01,5.733270E+01,2.590186E+03,5.415066E+02,8.253867E-02,3.535806E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.899248E+01,7.170595E+01,1.090398E+03,9.600058E+02,3.474661E-02,6.271397E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.898634E+01,4.860011E+01,1.016325E+03,1.112786E+01,3.238631E-02,7.326923E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.899993E+01,1.000000E+02
16:00:00,2.672549E+03,6.999346E+02,8.516327E-02,4.571150E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.898941E+01,7.166192E+01,1.090398E+03,2.587301E+02,3.474661E-02,1.688967E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899534E+01,5.864557E+01,2.590186E+03,5.146361E+02,8.253867E-02,3.360238E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.899267E+01,7.165742E+01,1.090398E+03,1.045827E+03,3.474661E-02,6.831468E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.898771E+01,4.641728E+01,1.016325E+03,2.900346E+01,3.238631E-02,1.904055E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.891157E+01,1.000000E+02
16:15:00,2.672549E+03,6.714149E+02,8.516327E-02,4.384728E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.898974E+01,7.016016E+01,1.090398E+03,2.302135E+02,3.474661E-02,1.502809E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899528E+01,5.992639E+01,2.590186E+03,4.636815E+02,8.253867E-02,3.027445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.899286E+01,7.170573E+01,1.090398E+03,1.115018E+03,3.474661E-02,7.282771E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.898894E+01,4.479950E+01,1.016325E+03,2.900346E+01,3.238631E-02,1.904055E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.899829E+01,1.000000E+02
16:30:00,2.672549E+03,6.316187E+02,8.516327E-02,4.124626E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.899230E+01,6.943162E+01,1.090398E+03,1.989805E+02,3.474661E-02,1.298909E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899667E+01,6.166086E+01,2.590186E+03,4.049759E+02,8.253867E-02,2.644045E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.899533E+01,7.250994E+01,1.090398E+03,1.175380E+03,3.474661E-02,7.676330E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899046E+01,4.375122E+01,1.016325E+03,2.791867E+01,3.238631E-02,1.832749E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.879959E+01,1.000000E+02
16:45:00,2.672549E+03,5.796213E+02,8.516327E-02,3.784847E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.899283E+01,6.928359E+01,1.090398E+03,1.655845E+02,3.474661E-02,1.080884E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899692E+01,6.376753E+01,2.590186E+03,3.401135E+02,8.253867E-02,2.220457E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.899580E+01,7.390410E+01,1.090398E+03,1.224286E+03,3.474661E-02,7.995103E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899115E+01,4.305642E+01,1.016325E+03,2.791867E+01,3.238631E-02,1.832749E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.884015E+01,1.000000E+02
17:00:00,2.672549E+03,5.146546E+02,8.516327E-02,3.360386E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.899330E+01,6.948054E+01,1.090398E+03,1.300762E+02,3.474661E-02,8.490689E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899714E+01,6.609911E+01,2.590186E+03,2.695027E+02,8.253867E-02,1.759350E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.899616E+01,7.563435E+01,1.090398E+03,1.259855E+03,3.474661E-02,8.226854E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899160E+01,4.256044E+01,1.016325E+03,1.208701E+01,3.238631E-02,7.913070E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.895221E+01,1.000000E+02
17:15:00,2.672549E+03,4.764321E+02,8.516327E-02,3.110599E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.899383E+01,6.993999E+01,1.090398E+03,1.095715E+02,3.474661E-02,7.151969E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899741E+01,6.860323E+01,2.590186E+03,2.328840E+02,8.253867E-02,1.520195E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.899655E+01,7.759023E+01,1.090398E+03,1.297225E+03,3.474661E-02,8.470470E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899197E+01,4.219895E+01,1.016325E+03,1.208701E+01,3.238631E-02,7.913070E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.899931E+01,1.000000E+02
17:30:00,2.672549E+03,4.278967E+02,8.516327E-02,2.793617E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.899448E+01,7.069028E+01,1.090398E+03,8.850720E+01,3.474661E-02,5.776957E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899780E+01,7.131198E+01,2.590186E+03,1.940716E+02,8.253867E-02,1.266806E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.899705E+01,7.978266E+01,1.090398E+03,1.315837E+03,3.474661E-02,8.591741E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899231E+01,4.195603E+01,1.016325E+03,1.208701E+01,3.238631E-02,7.913070E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.878146E+01,1.000000E+02
17:45:00,2.672549E+03,3.694072E+02,8.516327E-02,2.411667E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.899525E+01,7.180122E+01,1.090398E+03,6.584554E+01,3.474661E-02,4.297732E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899833E+01,7.430282E+01,2.590186E+03,1.510095E+02,8.253867E-02,9.856915E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.899769E+01,8.228133E+01,1.090398E+03,1.313449E+03,3.474661E-02,8.575938E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899264E+01,4.183105E+01,1.016325E+03,1.208701E+01,3.238631E-02,7.913070E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.882936E+01,1.000000E+02
18:00:00,2.672549E+03,3.025979E+02,8.516327E-02,1.975422E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.899614E+01,7.335494E+01,1.090398E+03,4.080625E+01,3.474661E-02,2.663382E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899904E+01,7.768308E+01,2.590186E+03,1.023900E+02,8.253867E-02,6.683187E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.899851E+01,8.518843E+01,1.090398E+03,1.286603E+03,3.474661E-02,8.400465E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899298E+01,4.182902E+01,1.016325E+03,6.388367E-01,3.238631E-02,4.184700E-05,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.894367E+01,1.000000E+02
18:15:00,2.672549E+03,2.010617E+02,8.516327E-02,1.312534E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.890899E+01,7.582089E+01,1.090398E+03,2.114383E+01,3.474661E-02,1.380011E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.894895E+01,8.161808E+01,2.590186E+03,5.829981E+01,8.253867E-02,3.805244E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.886715E+01,8.913808E+01,1.090398E+03,1.183081E+03,3.474661E-02,7.724249E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899478E+01,4.183360E+01,1.016325E+03,6.388367E-01,3.238631E-02,4.184700E-05,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.878285E+01,1.000000E+02
18:30:00,2.672549E+03,1.155355E+02,8.516327E-02,7.541931E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.863918E+01,7.834160E+01,1.090398E+03,7.331130E+00,3.474661E-02,4.784755E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.871786E+01,8.393235E+01,2.590186E+03,2.547944E+01,8.253867E-02,1.662999E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.845893E+01,9.246264E+01,1.090398E+03,1.039011E+03,3.474661E-02,6.783211E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899687E+01,4.137244E+01,1.016325E+03,6.388367E-01,3.238631E-02,4.184700E-05,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.814258E+01,1.000000E+02
18:45:00,2.672549E+03,4.829402E+01,8.516327E-02,3.152430E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.848138E+01,8.110741E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.838321E+01,8.774276E+01,2.590186E+03,5.530307E+00,8.253867E-02,3.609380E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.824807E+01,9.563559E+01,1.090398E+03,8.448112E+02,3.474661E-02,5.514975E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899779E+01,4.121890E+01,1.016325E+03,6.388367E-01,3.238631E-02,4.184700E-05,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.783325E+01,1.000000E+02
19:00:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.833553E+01,8.356466E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.814377E+01,9.082896E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.810144E+01,9.819034E+01,1.090398E+03,6.005972E+02,3.474661E-02,3.920377E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.899823E+01,4.154070E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.770917E+01,1.000000E+02
19:15:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.801566E+01,8.637046E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.781749E+01,9.385377E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.780675E+01,1.000000E+02,1.090398E+03,3.712565E+02,3.474661E-02,2.423203E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.896344E+01,4.233899E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.749019E+01,1.000000E+02
19:30:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.748501E+01,8.887675E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.729279E+01,9.655585E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.728813E+01,1.000000E+02,1.090398E+03,1.853855E+02,3.474661E-02,1.209974E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.878038E+01,4.276438E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.699551E+01,1.000000E+02
19:45:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.692530E+01,9.183029E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.677325E+01,9.930064E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.673671E+01,1.000000E+02,1.090398E+03,5.917387E+01,3.474661E-02,3.862083E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.842273E+01,4.367438E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.649671E+01,1.000000E+02
20:00:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.652657E+01,9.398968E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.641869E+01,1.000000E+02,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.635106E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.801553E+01,4.471047E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.613515E+01,1.000000E+02
20:15:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.611971E+01,9.627317E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.603192E+01,1.000000E+02,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.596047E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.748305E+01,4.612143E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.577425E+01,1.000000E+02
20:30:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.582305E+01,9.797835E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.574838E+01,1.000000E+02,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.567356E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.709692E+01,4.717693E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.549299E+01,1.000000E+02
20:45:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.538469E+01,9.962214E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.533943E+01,1.000000E+02,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.525127E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.651727E+01,4.881291E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.505831E+01,1.000000E+02
21:00:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.501599E+01,9.998476E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.500227E+01,1.000000E+02,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.489694E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.602366E+01,5.025649E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.466681E+01,1.000000E+02
21:15:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.475348E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.475257E+01,1.000000E+02,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.464534E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.565207E+01,5.137498E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.441084E+01,1.000000E+02
21:30:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.447442E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.448266E+01,1.000000E+02,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.437572E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.527012E+01,5.255400E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.415212E+01,1.000000E+02
21:45:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.418777E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.420722E+01,1.000000E+02,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.409682E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.489479E+01,5.374240E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.387541E+01,1.000000E+02
22:00:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.394584E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.397340E+01,1.000000E+02,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.386148E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.457271E+01,5.478641E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.364432E+01,1.000000E+02
22:15:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.373832E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.376959E+01,1.000000E+02,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.365973E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.429104E+01,5.571817E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.345661E+01,1.000000E+02
22:30:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.355048E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.358321E+01,1.000000E+02,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.347678E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.403631E+01,5.657622E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.329107E+01,1.000000E+02
22:45:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.340626E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.344045E+01,1.000000E+02,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.333603E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.384307E+01,5.723710E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.316270E+01,1.000000E+02
23:00:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.328024E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.331343E+01,1.000000E+02,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.321292E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.367351E+01,5.782418E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.305538E+01,1.000000E+02
23:15:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.313364E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.316643E+01,1.000000E+02,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.306948E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.347968E+01,5.850358E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.292901E+01,1.000000E+02
23:30:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.299908E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.303120E+01,1.000000E+02,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.293761E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.330413E+01,5.912670E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.281415E+01,1.000000E+02
23:45:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.287297E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.290423E+01,1.000000E+02,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.281387E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.314183E+01,5.970942E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.270787E+01,1.000000E+02
24:00:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.275397E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.278434E+01,1.000000E+02,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.269694E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.299094E+01,6.025700E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.260869E+01,1.000000E+02
Peak,2.672549E+03,7.009018E+02,8.516327E-02,4.577634E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.090398E+03,1.014692E+03,3.474661E-02,6.625279E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,2.590186E+03,5.902381E+02,8.253867E-02,3.854176E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.090398E+03,1.315837E+03,3.474661E-02,8.591741E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.016325E+03,6.343320E+01,3.238631E-02,4.151391E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,

Peak Vol Flow (m3/s),,,7.242485E-02,3.892928E-02,,,0.000000E+00,0.000000E+00,,,,,,,,,,,2.954933E-02,5.634293E-02,,,0.000000E+00,0.000000E+00,,,,,,,,,,,7.019283E-02,3.277682E-02,,,0.000000E+00,0.000000E+00,,,,,,,,,,,2.954933E-02,7.306619E-02,,,0.000000E+00,0.000000E+00,,,,,,,,,,,2.754208E-02,3.530441E-03,,,0.000000E+00,0.000000E+00,,,,,,,,
