Time,SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE1-1::Des Latent Heat Load [W],SPACE1-1::Des Latent Cool Load [W],SPACE1-1::Des Latent Heat Mass Flow [kg/s],SPACE1-1::Des Latent Cool Mass Flow [kg/s],SPACE1-1::Des Heat Load No DOAS [W],SPACE1-1::Des Sens Cool Load No DOAS [W],SPACE1-1::Des Latent Heat Load No DOAS [W],SPACE1-1::Des Latent Cool Load No DOAS [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE2-1::Des Latent Heat Load [W],SPACE2-1::Des Latent Cool Load [W],SPACE2-1::Des Latent Heat Mass Flow [kg/s],SPACE2-1::Des Latent Cool Mass Flow [kg/s],SPACE2-1::Des Heat Load No DOAS [W],SPACE2-1::Des Sens Cool Load No DOAS [W],SPACE2-1::Des Latent Heat Load No DOAS [W],SPACE2-1::Des Latent Cool Load No DOAS [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE3-1::Des Latent Heat Load [W],SPACE3-1::Des Latent Cool Load [W],SPACE3-1::Des Latent Heat Mass Flow [kg/s],SPACE3-1::Des Latent Cool Mass Flow [kg/s],SPACE3-1::Des Heat Load No DOAS [W],SPACE3-1::Des Sens Cool Load No DOAS [W],SPACE3-1::Des Latent Heat Load No DOAS [W],SPACE3-1::Des Latent Cool Load No DOAS [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE4-1::Des Latent Heat Load [W],SPACE4-1::Des Latent Cool Load [W],SPACE4-1::Des Latent Heat Mass Flow [kg/s],SPACE4-1::Des Latent Cool Mass Flow [kg/s],SPACE4-1::Des Heat Load No DOAS [W],SPACE4-1::Des Sens Cool Load No DOAS [W],SPACE4-1::Des Latent Heat Load No DOAS [W],SPACE4-1::Des Latent Cool Load No DOAS [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE5-1::Des Latent Heat Load [W],SPACE5-1::Des Latent Cool Load [W],SPACE5-1::Des Latent Heat Mass Flow [kg/s],SPACE5-1::Des Latent Cool Mass Flow [kg/s],SPACE5-1::Des Heat Load No DOAS [W],SPACE5-1::Des Sens Cool Load No DOAS [W],SPACE5-1::Des Latent Heat Load No DOAS [W],SPACE5-1::Des Latent Cool Load No DOAS [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%]
00:15:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.259440E+01,8.755214E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.261968E+01,9.432170E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.253855E+01,9.525395E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.279113E+01,5.765978E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.246461E+01,1.000000E+02
00:30:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.249241E+01,8.809625E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.251705E+01,9.491144E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.243814E+01,9.583695E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.266603E+01,5.809899E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.238148E+01,1.000000E+02
00:45:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.239630E+01,8.861243E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.242016E+01,9.547200E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.234339E+01,9.639078E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.254957E+01,5.851124E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.230335E+01,1.000000E+02
01:00:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.230527E+01,8.910452E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.232830E+01,9.600686E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.225353E+01,9.691934E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.244069E+01,5.889964E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.222974E+01,1.000000E+02
01:15:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.221870E+01,8.957534E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.224097E+01,9.651854E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.216800E+01,9.742548E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.233856E+01,5.926662E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.216027E+01,1.000000E+02
01:30:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.213783E+01,9.001768E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.215909E+01,9.700110E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.208796E+01,9.790183E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.224382E+01,5.960935E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.209460E+01,1.000000E+02
01:45:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.206210E+01,9.043417E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.208203E+01,9.745767E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.201295E+01,9.835060E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.215559E+01,5.993050E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.203245E+01,1.000000E+02
02:00:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.199059E+01,9.082938E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.200899E+01,9.789267E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.194189E+01,9.877789E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.207286E+01,6.023345E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.197357E+01,1.000000E+02
02:15:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.192253E+01,9.120739E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.193952E+01,9.830844E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.187434E+01,9.918606E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.199496E+01,6.052024E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.191775E+01,1.000000E+02
02:30:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.185842E+01,9.156502E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.187388E+01,9.870313E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.181060E+01,9.957289E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.192201E+01,6.079024E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.186478E+01,1.000000E+02
02:45:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.179805E+01,9.190329E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.181187E+01,9.907765E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.175047E+01,9.993939E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.185365E+01,6.104448E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.181448E+01,1.000000E+02
03:00:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.174087E+01,9.222499E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.175307E+01,9.943425E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.169348E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.178934E+01,6.128474E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.176669E+01,1.000000E+02
03:15:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.168646E+01,9.253220E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.169715E+01,9.977472E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.163925E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.172863E+01,6.151250E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.172127E+01,1.000000E+02
03:30:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.163460E+01,9.282615E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.164389E+01,1.000000E+02,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.158754E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.167122E+01,6.172880E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.167806E+01,1.000000E+02
03:45:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.158509E+01,9.310775E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.159310E+01,1.000000E+02,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.153817E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.161683E+01,6.193451E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.163694E+01,1.000000E+02
04:00:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.153776E+01,9.337788E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.154461E+01,1.000000E+02,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.149097E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.156521E+01,6.213045E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.159778E+01,1.000000E+02
04:15:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.149253E+01,9.363683E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.149833E+01,1.000000E+02,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.144586E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.151622E+01,6.231703E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.156057E+01,1.000000E+02
04:30:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.144985E+01,9.388190E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.145455E+01,1.000000E+02,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.140325E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.147008E+01,6.249335E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.152512E+01,1.000000E+02
04:45:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.140957E+01,9.411385E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.141309E+01,1.000000E+02,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.136301E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.142657E+01,6.266013E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.149128E+01,1.000000E+02
05:00:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.137131E+01,9.433481E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.137364E+01,1.000000E+02,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.132478E+01,1.000000E+02,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.138534E+01,6.281863E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.145897E+01,1.000000E+02
05:15:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.134053E+01,9.451294E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.139171E+01,9.978183E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.137104E+01,9.961275E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.135369E+01,6.294062E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.142869E+01,1.000000E+02
05:30:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.134365E+01,9.449486E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.169914E+01,9.790466E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.178691E+01,9.709331E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.136411E+01,6.290046E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.140347E+01,1.000000E+02
05:45:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.138386E+01,9.426229E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.217407E+01,9.511452E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.234333E+01,9.386134E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.141909E+01,6.268885E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.139929E+01,9.999996E+01
06:00:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.144894E+01,9.388716E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.280590E+01,9.153100E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.304046E+01,8.997326E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.150516E+01,6.235925E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.140684E+01,9.995507E+01
06:15:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.153001E+01,9.342215E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.345356E+01,8.801544E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.367333E+01,8.660066E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.160876E+01,6.196508E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.143371E+01,9.979078E+01
06:30:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.162503E+01,9.288051E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.410237E+01,8.464547E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.421807E+01,8.381158E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.172589E+01,6.152282E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.147741E+01,9.952402E+01
06:45:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.173201E+01,9.227494E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.476229E+01,8.136624E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.470028E+01,8.142690E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.185384E+01,6.104375E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.153297E+01,9.918603E+01
07:00:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.184814E+01,9.162254E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.541734E+01,7.825215E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.511078E+01,7.945703E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.198882E+01,6.054292E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.159708E+01,9.879763E+01
07:15:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.197573E+01,9.091178E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.605775E+01,7.533707E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.544848E+01,7.787675E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.213123E+01,6.001953E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.166684E+01,9.837694E+01
07:30:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.211745E+01,9.012953E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.667564E+01,7.264012E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.571535E+01,7.665297E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.228175E+01,5.947187E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.173980E+01,9.793908E+01
07:45:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.221156E+01,8.961430E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.703757E+01,7.111105E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.583210E+01,7.612440E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.238120E+01,5.911311E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.178211E+01,9.768620E+01
08:00:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.238098E+01,8.869502E+01,1.090398E+03,1.016453E+01,3.474661E-02,7.164565E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.761291E+01,6.875460E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.597594E+01,7.547887E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.255601E+01,5.848836E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.185587E+01,9.724708E+01
08:15:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.319447E+01,8.530409E+01,1.090398E+03,1.528432E+02,3.474661E-02,1.070427E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.798111E+01,6.596591E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.660869E+01,7.372235E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.335492E+01,5.666567E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.263517E+01,9.356553E+01
08:30:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.429518E+01,8.147268E+01,1.090398E+03,3.365581E+02,3.474661E-02,2.355491E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799430E+01,6.318912E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.742895E+01,7.210975E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.440084E+01,5.495849E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.378757E+01,8.883382E+01
08:45:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.488967E+01,7.983934E+01,1.090398E+03,5.486535E+02,3.474661E-02,3.839280E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799235E+01,6.105142E+01,2.590186E+03,4.061771E+01,8.253867E-02,2.853707E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.779503E+01,7.185518E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.495957E+01,5.444143E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.438735E+01,8.685985E+01
09:00:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.533055E+01,7.896475E+01,1.090398E+03,7.719610E+02,3.474661E-02,5.401225E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799018E+01,5.901955E+01,2.590186E+03,4.061771E+01,8.253867E-02,2.853707E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.791160E+01,7.241800E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.537960E+01,5.436373E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.481700E+01,8.580511E+01
09:15:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.605687E+01,7.742158E+01,1.090398E+03,9.179957E+02,3.474661E-02,6.422583E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.798998E+01,5.585370E+01,2.590186E+03,2.247617E+02,8.253867E-02,1.574696E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.797905E+01,7.280720E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.608799E+01,5.402247E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.550697E+01,8.406166E+01
09:30:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.684528E+01,7.682202E+01,1.090398E+03,1.034357E+03,3.474661E-02,7.236789E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799247E+01,5.132756E+01,2.590186E+03,3.506997E+02,8.253867E-02,2.455481E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.799649E+01,7.139935E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.684021E+01,5.478023E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.633630E+01,8.281527E+01
09:45:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.719403E+01,7.701445E+01,1.090398E+03,1.129032E+03,3.474661E-02,7.899053E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799280E+01,4.938576E+01,2.590186E+03,4.432711E+02,8.253867E-02,3.101597E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.799663E+01,7.115321E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.718474E+01,5.553973E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.667536E+01,8.285043E+01
10:00:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.762953E+01,7.769217E+01,1.090398E+03,1.204586E+03,3.474661E-02,8.427346E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799250E+01,4.753899E+01,2.590186E+03,5.888665E+02,8.253867E-02,4.119902E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.799593E+01,7.105501E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.761544E+01,5.693056E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.705692E+01,8.352944E+01
10:15:00,2.672549E+03,7.306707E+01,8.516327E-02,5.128613E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.794571E+01,7.973556E+01,1.090398E+03,1.224496E+03,3.474661E-02,8.566003E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799422E+01,4.560767E+01,2.590186E+03,5.674861E+02,8.253867E-02,3.968984E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.799559E+01,7.051979E+01,1.090398E+03,3.031888E+01,3.474661E-02,2.128778E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.793550E+01,5.978293E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.738813E+01,8.562229E+01
10:30:00,2.672549E+03,1.199942E+02,8.516327E-02,8.410364E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.799747E+01,8.138662E+01,1.090398E+03,1.228119E+03,3.474661E-02,8.590945E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799510E+01,4.469198E+01,2.590186E+03,6.182072E+02,8.253867E-02,4.323822E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.799529E+01,6.961438E+01,1.090398E+03,5.246697E+01,3.474661E-02,3.677546E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799849E+01,6.258979E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.762258E+01,8.814148E+01
10:45:00,2.672549E+03,2.084844E+02,8.516327E-02,1.459880E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.799734E+01,8.281233E+01,1.090398E+03,1.216701E+03,3.474661E-02,8.510685E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799543E+01,4.426831E+01,2.590186E+03,6.680252E+02,8.253867E-02,4.672404E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.799479E+01,6.844915E+01,1.090398E+03,9.304797E+01,3.474661E-02,6.515322E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799832E+01,6.518952E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.783844E+01,9.075199E+01
11:00:00,2.672549E+03,3.259389E+02,8.516327E-02,2.281365E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.799594E+01,8.327139E+01,1.090398E+03,1.191627E+03,3.474661E-02,8.334817E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799568E+01,4.413078E+01,2.590186E+03,7.146683E+02,8.253867E-02,4.998778E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.799437E+01,6.722799E+01,1.090398E+03,1.491731E+02,3.474661E-02,1.044037E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799728E+01,6.698962E+01,1.016325E+03,6.324365E+01,3.238631E-02,4.430620E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.797580E+01,9.349805E+01
11:15:00,2.672549E+03,3.739143E+02,8.516327E-02,2.615116E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.799537E+01,8.244427E+01,1.090398E+03,1.142269E+03,3.474661E-02,7.989334E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799600E+01,4.409707E+01,2.590186E+03,7.305034E+02,8.253867E-02,5.109616E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.799466E+01,6.596460E+01,1.090398E+03,1.725918E+02,3.474661E-02,1.206986E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799659E+01,6.770569E+01,1.016325E+03,6.324365E+01,3.238631E-02,4.430620E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.794036E+01,9.631954E+01
