Time,SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE1-1::Des Latent Heat Load [W],SPACE1-1::Des Latent Cool Load [W],SPACE1-1::Des Latent Heat Mass Flow [kg/s],SPACE1-1::Des Latent Cool Mass Flow [kg/s],SPACE1-1::Des Heat Load No DOAS [W],SPACE1-1::Des Sens Cool Load No DOAS [W],SPACE1-1::Des Latent Heat Load No DOAS [W],SPACE1-1::Des Latent Cool Load No DOAS [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE2-1::Des Latent Heat Load [W],SPACE2-1::Des Latent Cool Load [W],SPACE2-1::Des Latent Heat Mass Flow [kg/s],SPACE2-1::Des Latent Cool Mass Flow [kg/s],SPACE2-1::Des Heat Load No DOAS [W],SPACE2-1::Des Sens Cool Load No DOAS [W],SPACE2-1::Des Latent Heat Load No DOAS [W],SPACE2-1::Des Latent Cool Load No DOAS [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE3-1::Des Latent Heat Load [W],SPACE3-1::Des Latent Cool Load [W],SPACE3-1::Des Latent Heat Mass Flow [kg/s],SPACE3-1::Des Latent Cool Mass Flow [kg/s],SPACE3-1::Des Heat Load No DOAS [W],SPACE3-1::Des Sens Cool Load No DOAS [W],SPACE3-1::Des Latent Heat Load No DOAS [W],SPACE3-1::Des Latent Cool Load No DOAS [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE4-1::Des Latent Heat Load [W],SPACE4-1::Des Latent Cool Load [W],SPACE4-1::Des Latent Heat Mass Flow [kg/s],SPACE4-1::Des Latent Cool Mass Flow [kg/s],SPACE4-1::Des Heat Load No DOAS [W],SPACE4-1::Des Sens Cool Load No DOAS [W],SPACE4-1::Des Latent Heat Load No DOAS [W],SPACE4-1::Des Latent Cool Load No DOAS [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE5-1::Des Latent Heat Load [W],SPACE5-1::Des Latent Cool Load [W],SPACE5-1::Des Latent Heat Mass Flow [kg/s],SPACE5-1::Des Latent Cool Mass Flow [kg/s],SPACE5-1::Des Heat Load No DOAS [W],SPACE5-1::Des Sens Cool Load No DOAS [W],SPACE5-1::Des Latent Heat Load No DOAS [W],SPACE5-1::Des Latent Cool Load No DOAS [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%]
11:30:00,2.672549E+03,4.620818E+02,8.516327E-02,3.231877E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.799482E+01,8.076745E+01,1.090398E+03,1.080591E+03,3.474661E-02,7.557778E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799636E+01,4.391726E+01,2.590186E+03,7.372689E+02,8.253867E-02,5.156958E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.799504E+01,6.459091E+01,1.090398E+03,2.117772E+02,3.474661E-02,1.481073E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799617E+01,6.763208E+01,1.016325E+03,7.218042E+01,3.238631E-02,5.061220E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.784904E+01,9.931976E+01
11:45:00,2.672549E+03,5.237762E+02,8.516327E-02,3.663572E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.799410E+01,7.865673E+01,1.090398E+03,1.009115E+03,3.474661E-02,7.057715E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799667E+01,4.385526E+01,2.590186E+03,7.447071E+02,8.253867E-02,5.208953E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.799514E+01,6.323735E+01,1.090398E+03,2.387373E+02,3.474661E-02,1.669687E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799580E+01,6.707028E+01,1.016325E+03,7.218042E+01,3.238631E-02,5.061220E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.795151E+01,1.000000E+02
12:00:00,2.672549E+03,5.687940E+02,8.516327E-02,3.978595E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.799390E+01,7.629397E+01,1.090398E+03,9.307105E+02,3.474661E-02,6.509215E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799686E+01,4.402212E+01,2.590186E+03,7.483153E+02,8.253867E-02,5.234107E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.799523E+01,6.196454E+01,1.090398E+03,2.564227E+02,3.474661E-02,1.793432E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799553E+01,6.619222E+01,1.016325E+03,7.735096E+01,3.238631E-02,5.414502E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.796269E+01,9.992953E+01
12:15:00,2.672549E+03,5.745553E+02,8.516327E-02,4.018936E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.799467E+01,7.381016E+01,1.090398E+03,8.373507E+02,3.474661E-02,5.856149E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799725E+01,4.417558E+01,2.590186E+03,7.240094E+02,8.253867E-02,5.064000E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.799588E+01,6.070352E+01,1.090398E+03,2.595221E+02,3.474661E-02,1.815125E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799601E+01,6.503914E+01,1.016325E+03,7.735096E+01,3.238631E-02,5.414502E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.791955E+01,9.996183E+01
12:30:00,2.672549E+03,5.732899E+02,8.516327E-02,4.010036E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.799556E+01,7.129281E+01,1.090398E+03,7.434009E+02,3.474661E-02,5.198976E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799774E+01,4.381448E+01,2.590186E+03,6.963478E+02,8.253867E-02,4.870401E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.799659E+01,5.922182E+01,1.090398E+03,2.579370E+02,3.474661E-02,1.804025E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799664E+01,6.355392E+01,1.016325E+03,6.841419E+01,3.238631E-02,4.783902E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.776235E+01,9.988530E+01
12:45:00,2.672549E+03,5.646959E+02,8.516327E-02,3.949810E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.799566E+01,6.882671E+01,1.090398E+03,6.543079E+02,3.474661E-02,4.575790E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799810E+01,4.344849E+01,2.590186E+03,6.644831E+02,8.253867E-02,4.647394E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.799679E+01,5.774558E+01,1.090398E+03,2.531573E+02,3.474661E-02,1.770567E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799669E+01,6.196946E+01,1.016325E+03,6.841419E+01,3.238631E-02,4.783902E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.787141E+01,9.988770E+01
13:00:00,2.672549E+03,5.518496E+02,8.516327E-02,3.859809E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.799576E+01,6.644985E+01,1.090398E+03,5.743655E+02,3.474661E-02,4.016614E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799829E+01,4.334301E+01,2.590186E+03,6.308989E+02,8.253867E-02,4.412353E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.799694E+01,5.642542E+01,1.090398E+03,2.473756E+02,3.474661E-02,1.730088E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799670E+01,6.041913E+01,1.016325E+03,1.861276E+01,3.238631E-02,1.302958E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.797984E+01,1.000000E+02
13:15:00,2.672549E+03,6.276500E+02,8.516327E-02,4.389947E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.799530E+01,6.423959E+01,1.090398E+03,5.480395E+02,3.474661E-02,3.832442E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799815E+01,4.356635E+01,2.590186E+03,6.881915E+02,8.253867E-02,4.812983E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.799663E+01,5.534890E+01,1.090398E+03,2.884104E+02,3.474661E-02,2.017082E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799611E+01,5.893687E+01,1.016325E+03,2.331511E+01,3.238631E-02,1.631754E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.799962E+01,1.000000E+02
13:30:00,2.672549E+03,7.078522E+02,8.516327E-02,4.950983E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.799480E+01,6.241716E+01,1.090398E+03,5.355916E+02,3.474661E-02,3.745385E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799785E+01,4.453498E+01,2.590186E+03,7.513432E+02,8.253867E-02,5.254688E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.799624E+01,5.482488E+01,1.090398E+03,3.409367E+02,3.474661E-02,2.384508E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799536E+01,5.770572E+01,1.016325E+03,4.546719E+01,3.238631E-02,3.180684E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.799956E+01,1.000000E+02
13:45:00,2.672549E+03,7.920386E+02,8.516327E-02,5.539902E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.799475E+01,6.100354E+01,1.090398E+03,5.331371E+02,3.474661E-02,3.728245E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799773E+01,4.554168E+01,2.590186E+03,8.184158E+02,8.253867E-02,5.723837E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.799619E+01,5.455785E+01,1.090398E+03,4.080955E+02,3.474661E-02,2.854300E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799509E+01,5.660384E+01,1.016325E+03,8.209068E+01,3.238631E-02,5.741543E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.799928E+01,1.000000E+02
14:00:00,2.672549E+03,8.780327E+02,8.516327E-02,6.141765E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.799231E+01,5.987205E+01,1.090398E+03,5.368571E+02,3.474661E-02,3.754362E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799669E+01,4.633482E+01,2.590186E+03,8.865820E+02,8.253867E-02,6.200855E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.799439E+01,5.436115E+01,1.090398E+03,4.898505E+02,3.474661E-02,3.426394E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799235E+01,5.546438E+01,1.016325E+03,1.121704E+02,3.238631E-02,7.843602E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.799828E+01,1.000000E+02
14:15:00,2.672549E+03,9.261798E+02,8.516327E-02,6.478908E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.799224E+01,5.841145E+01,1.090398E+03,5.269587E+02,3.474661E-02,3.685256E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799640E+01,4.714453E+01,2.590186E+03,9.150056E+02,8.253867E-02,6.399927E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.799425E+01,5.403065E+01,1.090398E+03,5.671234E+02,3.474661E-02,3.967237E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799157E+01,5.370172E+01,1.016325E+03,1.821367E+02,3.238631E-02,1.273652E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.799771E+01,1.000000E+02
14:30:00,2.672549E+03,9.736449E+02,8.516327E-02,6.811239E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.799227E+01,5.738151E+01,1.090398E+03,5.196945E+02,3.474661E-02,3.634572E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799606E+01,4.811932E+01,2.590186E+03,9.411422E+02,8.253867E-02,6.582983E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.799413E+01,5.401449E+01,1.090398E+03,6.551545E+02,3.474661E-02,4.583385E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799109E+01,5.210199E+01,1.016325E+03,2.481667E+02,3.238631E-02,1.735485E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.799649E+01,1.000000E+02
14:45:00,2.672549E+03,1.018921E+03,8.516327E-02,7.128260E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.799234E+01,5.660701E+01,1.090398E+03,5.142873E+02,3.474661E-02,3.596887E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799571E+01,4.911158E+01,2.590186E+03,9.641274E+02,8.253867E-02,6.744010E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.799401E+01,5.414884E+01,1.090398E+03,7.515002E+02,3.474661E-02,5.257759E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799080E+01,5.058241E+01,1.016325E+03,3.119407E+02,3.238631E-02,2.181590E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.799585E+01,1.000000E+02
15:00:00,2.672549E+03,1.063598E+03,8.516327E-02,7.440802E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.799237E+01,5.591881E+01,1.090398E+03,5.092553E+02,3.474661E-02,3.561777E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799536E+01,4.997515E+01,2.590186E+03,9.822505E+02,8.253867E-02,6.870842E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.799388E+01,5.427521E+01,1.090398E+03,8.560501E+02,3.474661E-02,5.989389E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799067E+01,4.908150E+01,1.016325E+03,3.742829E+02,3.238631E-02,2.617709E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.799528E+01,1.000000E+02
15:15:00,2.672549E+03,1.079931E+03,8.516327E-02,7.555047E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.799239E+01,5.524802E+01,1.090398E+03,4.928312E+02,3.474661E-02,3.446982E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799511E+01,5.068765E+01,2.590186E+03,9.703568E+02,8.253867E-02,6.787695E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.799383E+01,5.435892E+01,1.090398E+03,9.531143E+02,3.474661E-02,6.668593E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799069E+01,4.762752E+01,1.016325E+03,3.821440E+02,3.238631E-02,2.672804E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.799478E+01,1.000000E+02
15:30:00,2.672549E+03,1.090447E+03,8.516327E-02,7.628523E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.799298E+01,5.475757E+01,1.090398E+03,4.749670E+02,3.474661E-02,3.322083E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799527E+01,5.140322E+01,2.590186E+03,9.515030E+02,8.253867E-02,6.655797E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.799428E+01,5.456739E+01,1.090398E+03,1.049175E+03,3.474661E-02,7.340663E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799121E+01,4.638280E+01,1.016325E+03,3.848772E+02,3.238631E-02,2.691937E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.799610E+01,1.000000E+02
15:45:00,2.672549E+03,1.095012E+03,8.516327E-02,7.660352E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.799308E+01,5.438933E+01,1.090398E+03,4.556920E+02,3.474661E-02,3.187301E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799515E+01,5.210372E+01,2.590186E+03,9.263332E+02,8.253867E-02,6.479703E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.799428E+01,5.484961E+01,1.090398E+03,1.141979E+03,3.474661E-02,7.989851E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799161E+01,4.536411E+01,1.016325E+03,3.818111E+02,3.238631E-02,2.670499E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.799572E+01,1.000000E+02
16:00:00,2.672549E+03,1.092295E+03,8.516327E-02,7.641239E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.799314E+01,5.407763E+01,1.090398E+03,4.360720E+02,3.474661E-02,3.050088E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799504E+01,5.275911E+01,2.590186E+03,8.977837E+02,8.253867E-02,6.279954E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.799426E+01,5.514537E+01,1.090398E+03,1.227273E+03,3.474661E-02,8.586402E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799198E+01,4.454541E+01,1.016325E+03,3.741259E+02,3.238631E-02,2.616738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.799542E+01,1.000000E+02
16:15:00,2.672549E+03,1.062180E+03,8.516327E-02,7.430464E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.799322E+01,5.380224E+01,1.090398E+03,4.069989E+02,3.474661E-02,2.846744E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799496E+01,5.336705E+01,2.590186E+03,8.453483E+02,8.253867E-02,5.913126E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.799425E+01,5.543515E+01,1.090398E+03,1.295345E+03,3.474661E-02,9.062400E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799234E+01,4.389851E+01,1.016325E+03,3.238678E+02,3.238631E-02,2.265195E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.799514E+01,1.000000E+02
16:30:00,2.672549E+03,1.020878E+03,8.516327E-02,7.141384E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.799425E+01,5.386751E+01,1.090398E+03,3.752459E+02,3.474661E-02,2.624632E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799575E+01,5.424768E+01,2.590186E+03,7.852225E+02,8.253867E-02,5.492468E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.799529E+01,5.606505E+01,1.090398E+03,1.354936E+03,3.474661E-02,9.479011E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799297E+01,4.348454E+01,1.016325E+03,2.692004E+02,3.238631E-02,1.882809E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.799847E+01,1.000000E+02
16:45:00,2.672549E+03,9.676906E+02,8.516327E-02,6.769164E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.799443E+01,5.416511E+01,1.090398E+03,3.414449E+02,3.474661E-02,2.388187E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799583E+01,5.532199E+01,2.590186E+03,7.192673E+02,8.253867E-02,5.031029E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.799543E+01,5.693478E+01,1.090398E+03,1.403248E+03,3.474661E-02,9.816729E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799318E+01,4.319705E+01,1.016325E+03,2.088505E+02,3.238631E-02,1.460664E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.799829E+01,1.000000E+02
17:00:00,2.672549E+03,9.017658E+02,8.516327E-02,6.307842E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.799453E+01,5.457100E+01,1.090398E+03,3.056137E+02,3.474661E-02,2.137538E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799584E+01,5.647086E+01,2.590186E+03,6.477937E+02,8.253867E-02,4.530988E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.799546E+01,5.790013E+01,1.090398E+03,1.438381E+03,3.474661E-02,1.006227E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799330E+01,4.296799E+01,1.016325E+03,1.432985E+02,3.238631E-02,1.002119E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.799826E+01,1.000000E+02
17:15:00,2.672549E+03,8.626179E+02,8.516327E-02,6.033842E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.799467E+01,5.504642E+01,1.090398E+03,2.847955E+02,3.474661E-02,1.991895E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799588E+01,5.764822E+01,2.590186E+03,6.103385E+02,8.253867E-02,4.268905E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.799551E+01,5.890041E+01,1.090398E+03,1.475389E+03,3.474661E-02,1.032097E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799343E+01,4.278524E+01,1.016325E+03,1.484014E+02,3.238631E-02,1.037753E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.799822E+01,1.000000E+02
17:30:00,2.672549E+03,8.134368E+02,8.516327E-02,5.689768E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.799488E+01,5.561305E+01,1.090398E+03,2.634641E+02,3.474661E-02,1.842693E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799597E+01,5.886860E+01,2.590186E+03,5.709604E+02,8.253867E-02,3.993459E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.799561E+01,5.994395E+01,1.090398E+03,1.493696E+03,3.474661E-02,1.044892E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799360E+01,4.266055E+01,1.016325E+03,1.479499E+02,3.238631E-02,1.034600E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.799824E+01,1.000000E+02
17:45:00,2.672549E+03,7.541635E+02,8.516327E-02,5.275103E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.799514E+01,5.631099E+01,1.090398E+03,2.405057E+02,3.474661E-02,1.682112E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799612E+01,6.017246E+01,2.590186E+03,5.271977E+02,8.253867E-02,3.687349E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.799578E+01,6.106750E+01,1.090398E+03,1.491019E+03,3.474661E-02,1.043008E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799379E+01,4.260676E+01,1.016325E+03,1.438646E+02,3.238631E-02,1.006031E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.799831E+01,1.000000E+02
18:00:00,2.672549E+03,6.865833E+02,8.516327E-02,4.802328E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.799546E+01,5.717980E+01,1.090398E+03,2.153772E+02,3.474661E-02,1.506349E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799635E+01,6.160905E+01,2.590186E+03,4.778724E+02,8.253867E-02,3.342325E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.799602E+01,6.231648E+01,1.090398E+03,1.463897E+03,3.474661E-02,1.024022E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799401E+01,4.263436E+01,1.016325E+03,1.347490E+02,3.238631E-02,9.422843E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.799845E+01,1.000000E+02
18:15:00,2.672549E+03,4.993218E+02,8.516327E-02,3.492473E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.799780E+01,5.834863E+01,1.090398E+03,1.520113E+02,3.474661E-02,1.063162E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.796171E+01,6.343526E+01,2.590186E+03,3.396476E+02,8.253867E-02,2.375543E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.796353E+01,6.394828E+01,1.090398E+03,1.357451E+03,3.474661E-02,9.495331E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799542E+01,4.262072E+01,1.016325E+03,9.737451E+01,3.238631E-02,6.809274E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.788078E+01,1.000000E+02
18:30:00,2.672549E+03,3.177922E+02,8.516327E-02,2.222748E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.799976E+01,5.930989E+01,1.090398E+03,9.460117E+01,3.474661E-02,6.616330E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.785856E+01,6.492906E+01,2.590186E+03,2.129541E+02,8.253867E-02,1.489419E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.786288E+01,6.538922E+01,1.090398E+03,1.210646E+03,3.474661E-02,8.468020E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799693E+01,4.215412E+01,1.016325E+03,6.157812E+01,3.238631E-02,4.306063E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.752885E+01,1.000000E+02
18:45:00,2.672549E+03,1.546352E+02,8.516327E-02,1.081552E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.791667E+01,6.047474E+01,1.090398E+03,4.371315E+01,3.474661E-02,3.057236E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.784829E+01,6.570948E+01,2.590186E+03,9.920322E+01,8.253867E-02,6.938296E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.786434E+01,6.613095E+01,1.090398E+03,1.013236E+03,3.474661E-02,7.086871E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799664E+01,4.194714E+01,1.016325E+03,2.868192E+01,3.238631E-02,2.005672E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.743133E+01,1.000000E+02
19:00:00,2.672549E+03,1.056018E+01,8.516327E-02,7.384784E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.788143E+01,6.239759E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.774293E+01,6.794053E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.776915E+01,6.825287E+01,1.090398E+03,7.666310E+02,3.474661E-02,5.361685E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799753E+01,4.201907E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.733925E+01,1.000000E+02
19:15:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.764348E+01,6.501688E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.745013E+01,7.093388E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.748661E+01,7.112214E+01,1.090398E+03,5.211015E+02,3.474661E-02,3.644326E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.799909E+01,4.255165E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.714955E+01,1.000000E+02
19:30:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.717222E+01,6.664881E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.696170E+01,7.280420E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.697544E+01,7.310248E+01,1.090398E+03,2.936414E+02,3.474661E-02,2.053568E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.797200E+01,4.244826E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.670115E+01,1.000000E+02
19:45:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.666064E+01,6.867745E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.648721E+01,7.486126E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.646114E+01,7.534421E+01,1.090398E+03,1.263461E+02,3.474661E-02,8.835522E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.783012E+01,4.273401E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.624147E+01,1.000000E+02
20:00:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.629323E+01,7.016044E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.616581E+01,7.627323E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.611766E+01,7.686694E+01,1.090398E+03,2.531255E+01,3.474661E-02,1.769977E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.754839E+01,4.343442E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.590607E+01,1.000000E+02
20:15:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.594125E+01,7.163476E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.584004E+01,7.775676E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.578226E+01,7.840736E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.713622E+01,4.449758E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.559458E+01,1.000000E+02
20:30:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.548030E+01,7.362035E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.541407E+01,7.974764E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.533528E+01,8.051629E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.659571E+01,4.593432E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.511683E+01,1.000000E+02
20:45:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.512409E+01,7.519680E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.508811E+01,8.130951E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.499203E+01,8.217878E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.615083E+01,4.715582E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.472790E+01,1.000000E+02
21:00:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.485717E+01,7.640297E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.483698E+01,8.253627E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.473732E+01,8.343744E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.578343E+01,4.819229E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.446947E+01,1.000000E+02
21:15:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.460884E+01,7.754482E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.459870E+01,8.371964E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.449997E+01,8.462994E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.543582E+01,4.919666E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.424859E+01,1.000000E+02
21:30:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.434478E+01,7.878012E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.434425E+01,8.500445E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.424520E+01,8.593135E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.508095E+01,5.024643E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.400940E+01,1.000000E+02
21:45:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.407158E+01,8.008157E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.408231E+01,8.635034E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.397968E+01,8.731173E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.472818E+01,5.131510E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.374900E+01,1.000000E+02
22:00:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.384063E+01,8.120069E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.385982E+01,8.751242E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.375532E+01,8.849765E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.442445E+01,5.225578E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.353084E+01,1.000000E+02
22:15:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.364280E+01,8.217332E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.366618E+01,8.853819E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.356327E+01,8.952722E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.415864E+01,5.309496E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.335392E+01,1.000000E+02
22:30:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.349185E+01,8.292430E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.351819E+01,8.933128E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.341646E+01,9.032336E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.395694E+01,5.374191E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.321973E+01,1.000000E+02
22:45:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.336090E+01,8.358209E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.338713E+01,9.004027E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.328896E+01,9.102125E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.378027E+01,5.431586E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.310881E+01,1.000000E+02
23:00:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.320902E+01,8.435236E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.323583E+01,9.086671E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.314079E+01,9.183992E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.357852E+01,5.497979E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.297801E+01,1.000000E+02
23:15:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.307009E+01,8.506394E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.309701E+01,9.163255E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.300504E+01,9.259724E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.339603E+01,5.558820E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.285937E+01,1.000000E+02
23:30:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.294028E+01,8.573494E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.296692E+01,9.235676E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.287802E+01,9.331230E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.322755E+01,5.615663E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.275001E+01,1.000000E+02
23:45:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.281810E+01,8.637196E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.284430E+01,9.304528E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.275827E+01,9.399208E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.307114E+01,5.669020E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.264828E+01,1.000000E+02
24:00:00,2.672549E+03,0.000000E+00,8.516327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.631432E+01,2.270297E+01,8.697712E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.272871E+01,9.369971E+01,2.590186E+03,0.000000E+00,8.253867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899908E+01,2.624408E+01,2.264526E+01,9.463873E+01,1.090398E+03,0.000000E+00,3.474661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899913E+01,2.615522E+01,2.292596E+01,5.719060E+01,1.016325E+03,0.000000E+00,3.238631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899925E+01,2.004705E+01,2.255333E+01,1.000000E+02
Peak,2.672549E+03,1.095012E+03,8.516327E-02,7.660352E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.090398E+03,1.228119E+03,3.474661E-02,8.590945E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,2.590186E+03,9.822505E+02,8.253867E-02,6.870842E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.090398E+03,1.493696E+03,3.474661E-02,1.044892E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.016325E+03,3.848772E+02,3.238631E-02,2.691937E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,

Peak Vol Flow (m3/s),,,7.242485E-02,6.514543E-02,,,0.000000E+00,0.000000E+00,,,,,,,,,,,2.954933E-02,7.305942E-02,,,0.000000E+00,0.000000E+00,,,,,,,,,,,7.019283E-02,5.843126E-02,,,0.000000E+00,0.000000E+00,,,,,,,,,,,2.954933E-02,8.886003E-02,,,0.000000E+00,0.000000E+00,,,,,,,,,,,2.754208E-02,2.289287E-02,,,0.000000E+00,0.000000E+00,,,,,,,,
